<!DOCTYPE html><html lang="zh-CN" data-theme="light"><head><meta charset="UTF-8"><meta http-equiv="X-UA-Compatible" content="IE=edge"><meta name="viewport" content="width=device-width, initial-scale=1.0,viewport-fit=cover"><title>数据中心服务器热管理：从风扇调速到液冷实战 | 体系所运维知识库</title><meta name="author" content="PCLTXSYWZ"><meta name="copyright" content="PCLTXSYWZ"><meta name="format-detection" content="telephone=no"><meta name="theme-color" content="#ffffff"><meta name="description" content="数据中心服务器热管理是硬件运维中的核心课题。CPU&#x2F;GPU 高负载运行时产生的热量若不能及时排出，将导致频率降频、性能衰减，严重时触发自动保护关机。本文从基础的风扇调速讲起，逐步延伸到冷通道、热通道、液冷等工程实践，提供可落地的操作指导。 一、温度基线与监控体系在动手调整任何散热参数前，需要建立基准。业内通常以 ASHRAE 提出的温度范围为参考，消费级和部分入门级服务器推荐进风温度 1">
<meta property="og:type" content="article">
<meta property="og:title" content="数据中心服务器热管理：从风扇调速到液冷实战">
<meta property="og:url" content="https://pcltxs.github.io/2026/04/28/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%83%AD%E7%AE%A1%E7%90%86%EF%BC%9A%E4%BB%8E%E9%A3%8E%E6%89%87%E8%B0%83%E9%80%9F%E5%88%B0%E6%B6%B2%E5%86%B7%E5%AE%9E%E6%88%98/index.html">
<meta property="og:site_name" content="体系所运维知识库">
<meta property="og:description" content="数据中心服务器热管理是硬件运维中的核心课题。CPU&#x2F;GPU 高负载运行时产生的热量若不能及时排出，将导致频率降频、性能衰减，严重时触发自动保护关机。本文从基础的风扇调速讲起，逐步延伸到冷通道、热通道、液冷等工程实践，提供可落地的操作指导。 一、温度基线与监控体系在动手调整任何散热参数前，需要建立基准。业内通常以 ASHRAE 提出的温度范围为参考，消费级和部分入门级服务器推荐进风温度 1">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://pcltxs.github.io/img/butterfly-icon.png">
<meta property="article:published_time" content="2026-04-28T03:00:00.000Z">
<meta property="article:modified_time" content="2026-05-07T01:24:34.647Z">
<meta property="article:author" content="PCLTXSYWZ">
<meta property="article:tag" content="IDC管理">
<meta property="article:tag" content="服务器运维">
<meta property="article:tag" content="液冷">
<meta property="article:tag" content="热管理">
<meta property="article:tag" content="风扇调速">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://pcltxs.github.io/img/butterfly-icon.png"><script type="application/ld+json">{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "数据中心服务器热管理：从风扇调速到液冷实战",
  "url": "https://pcltxs.github.io/2026/04/28/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%83%AD%E7%AE%A1%E7%90%86%EF%BC%9A%E4%BB%8E%E9%A3%8E%E6%89%87%E8%B0%83%E9%80%9F%E5%88%B0%E6%B6%B2%E5%86%B7%E5%AE%9E%E6%88%98/",
  "image": "https://pcltxs.github.io/img/butterfly-icon.png",
  "datePublished": "2026-04-28T03:00:00.000Z",
  "dateModified": "2026-05-07T01:24:34.647Z",
  "author": [
    {
      "@type": "Person",
      "name": "PCLTXSYWZ",
      "url": "https://pcltxs.github.io"
    }
  ]
}</script><link rel="shortcut icon" href="/img/favicon.png"><link rel="canonical" href="https://pcltxs.github.io/2026/04/28/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%83%AD%E7%AE%A1%E7%90%86%EF%BC%9A%E4%BB%8E%E9%A3%8E%E6%89%87%E8%B0%83%E9%80%9F%E5%88%B0%E6%B6%B2%E5%86%B7%E5%AE%9E%E6%88%98/index.html"><link rel="preconnect" href="//cdn.jsdelivr.net"/><link rel="preconnect" href="//busuanzi.ibruce.info"/><link rel="stylesheet" href="/css/index.css?v=5.5.4"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@7.1.0/css/all.min.css"><script>
    (() => {
      
    const saveToLocal = {
      set: (key, value, ttl) => {
        if (!ttl) return
        const expiry = Date.now() + ttl * 86400000
        localStorage.setItem(key, JSON.stringify({ value, expiry }))
      },
      get: key => {
        const itemStr = localStorage.getItem(key)
        if (!itemStr) return undefined
        const { value, expiry } = JSON.parse(itemStr)
        if (Date.now() > expiry) {
          localStorage.removeItem(key)
          return undefined
        }
        return value
      }
    }

    window.btf = {
      saveToLocal,
      getScript: (url, attr = {}) => new Promise((resolve, reject) => {
        const script = document.createElement('script')
        script.src = url
        script.async = true
        Object.entries(attr).forEach(([key, val]) => script.setAttribute(key, val))
        script.onload = script.onreadystatechange = () => {
          if (!script.readyState || /loaded|complete/.test(script.readyState)) resolve()
        }
        script.onerror = reject
        document.head.appendChild(script)
      }),
      getCSS: (url, id) => new Promise((resolve, reject) => {
        const link = document.createElement('link')
        link.rel = 'stylesheet'
        link.href = url
        if (id) link.id = id
        link.onload = link.onreadystatechange = () => {
          if (!link.readyState || /loaded|complete/.test(link.readyState)) resolve()
        }
        link.onerror = reject
        document.head.appendChild(link)
      }),
      addGlobalFn: (key, fn, name = false, parent = window) => {
        if (!false && key.startsWith('pjax')) return
        const globalFn = parent.globalFn || {}
        globalFn[key] = globalFn[key] || {}
        globalFn[key][name || Object.keys(globalFn[key]).length] = fn
        parent.globalFn = globalFn
      }
    }
  
      
      const activateDarkMode = () => {
        document.documentElement.setAttribute('data-theme', 'dark')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#0d0d0d')
        }
      }
      const activateLightMode = () => {
        document.documentElement.setAttribute('data-theme', 'light')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#ffffff')
        }
      }

      btf.activateDarkMode = activateDarkMode
      btf.activateLightMode = activateLightMode

      const theme = saveToLocal.get('theme')
    
          theme === 'dark' ? activateDarkMode() : theme === 'light' ? activateLightMode() : null
        
      
      const asideStatus = saveToLocal.get('aside-status')
      if (asideStatus !== undefined) {
        document.documentElement.classList.toggle('hide-aside', asideStatus === 'hide')
      }
    
      
    const detectApple = () => {
      if (/iPad|iPhone|iPod|Macintosh/.test(navigator.userAgent)) {
        document.documentElement.classList.add('apple')
      }
    }
    detectApple()
  
    })()
  </script><script>const GLOBAL_CONFIG = {
  root: '/',
  algolia: undefined,
  localSearch: {"path":"/search.xml","preload":false,"top_n_per_article":1,"unescape":false,"pagination":{"enable":false,"hitsPerPage":8},"languages":{"hits_empty":"未找到符合您查询的内容：${query}","hits_stats":"共找到 ${hits} 篇文章"}},
  translate: undefined,
  highlight: {"plugin":"highlight.js","highlightCopy":true,"highlightLang":true,"highlightHeightLimit":false,"highlightFullpage":false,"highlightMacStyle":false},
  copy: {
    success: '复制成功',
    error: '复制失败',
    noSupport: '浏览器不支持'
  },
  relativeDate: {
    homepage: false,
    post: false
  },
  runtime: '',
  dateSuffix: {
    just: '刚刚',
    min: '分钟前',
    hour: '小时前',
    day: '天前',
    month: '个月前'
  },
  copyright: undefined,
  lightbox: 'null',
  Snackbar: undefined,
  infinitegrid: {
    js: 'https://cdn.jsdelivr.net/npm/@egjs/infinitegrid@4.13.0/dist/infinitegrid.min.js',
    buttonText: '加载更多'
  },
  isPhotoFigcaption: false,
  islazyloadPlugin: false,
  isAnchor: false,
  percent: {
    toc: true,
    rightside: false,
  },
  autoDarkmode: false
}</script><script id="config-diff">var GLOBAL_CONFIG_SITE = {
  title: '数据中心服务器热管理：从风扇调速到液冷实战',
  isHighlightShrink: false,
  isToc: true,
  pageType: 'post'
}</script><meta name="generator" content="Hexo 8.1.1"></head><body><div class="post" id="body-wrap"><header class="post-bg" id="page-header"><nav id="nav"><span id="blog-info"><a class="nav-site-title" href="/"><span class="site-name">体系所运维知识库</span></a><a class="nav-page-title" href="/"><span class="site-name">数据中心服务器热管理：从风扇调速到液冷实战</span><span class="site-name"><i class="fa-solid fa-circle-arrow-left"></i><span>  返回首页</span></span></a></span><div id="menus"><div id="search-button"><span class="site-page social-icon search"><i class="fas fa-search fa-fw"></i><span> 搜索</span></span></div></div></nav><div id="post-info"><h1 class="post-title">数据中心服务器热管理：从风扇调速到液冷实战</h1><div id="post-meta"><div class="meta-firstline"><span class="post-meta-date"><i class="far fa-calendar-alt fa-fw post-meta-icon"></i><span class="post-meta-label">发表于</span><time class="post-meta-date-created" datetime="2026-04-28T03:00:00.000Z" title="发表于 2026-04-28 11:00:00">2026-04-28</time><span class="post-meta-separator">|</span><i class="fas fa-history fa-fw post-meta-icon"></i><span class="post-meta-label">更新于</span><time class="post-meta-date-updated" datetime="2026-05-07T01:24:34.647Z" title="更新于 2026-05-07 09:24:34">2026-05-07</time></span><span class="post-meta-categories"><span class="post-meta-separator">|</span><i class="fas fa-inbox fa-fw post-meta-icon"></i><a class="post-meta-categories" href="/categories/%E7%A1%AC%E4%BB%B6%E9%83%A8%E7%BD%B2%E4%B8%8E%E8%BF%90%E7%BB%B4%E7%AE%A1%E7%90%86/">硬件部署与运维管理</a></span></div><div class="meta-secondline"><span class="post-meta-separator">|</span><span class="post-meta-pv-cv" id="" data-flag-title=""><i class="far fa-eye fa-fw post-meta-icon"></i><span class="post-meta-label">浏览量:</span><span id="busuanzi_value_page_pv"><i class="fa-solid fa-spinner fa-spin"></i></span></span></div></div></div></header><main class="layout" id="content-inner"><div id="post"><article class="container post-content" id="article-container"><p>数据中心服务器热管理是硬件运维中的核心课题。CPU&#x2F;GPU 高负载运行时产生的热量若不能及时排出，将导致频率降频、性能衰减，严重时触发自动保护关机。本文从基础的风扇调速讲起，逐步延伸到冷通道、热通道、液冷等工程实践，提供可落地的操作指导。</p>
<h2 id="一、温度基线与监控体系"><a href="#一、温度基线与监控体系" class="headerlink" title="一、温度基线与监控体系"></a>一、温度基线与监控体系</h2><p>在动手调整任何散热参数前，需要建立基准。业内通常以 <strong>ASHRAE</strong> 提出的温度范围为参考，消费级和部分入门级服务器推荐进风温度 <strong>18–27°C</strong>，高性能计算环境可放宽至 <strong>35°C</strong>。</p>
<h3 id="1-1-关键温度传感器"><a href="#1-1-关键温度传感器" class="headerlink" title="1.1 关键温度传感器"></a>1.1 关键温度传感器</h3><p>服务器主板通常提供多个温度采集点，通过 IPMI 可批量采集：</p>
<figure class="highlight bash"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br></pre></td><td class="code"><pre><span class="line"><span class="comment"># 查看所有传感器温度（包含CPU、内存、主板、电源）</span></span><br><span class="line">ipmitool sensor list | grep -i temp</span><br><span class="line"></span><br><span class="line"><span class="comment"># 实时读取CPU温度</span></span><br><span class="line">ipmitool sensor reading <span class="string">&quot;CPU Temp&quot;</span> </span><br><span class="line"></span><br><span class="line"><span class="comment"># 批量采集所有风扇转速</span></span><br><span class="line">ipmitool sensor list | grep -i fan</span><br></pre></td></tr></table></figure>

<p>若无 IPMI 也可直接读取 Linux 系统传感器：</p>
<figure class="highlight bash"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br></pre></td><td class="code"><pre><span class="line"><span class="comment"># 安装 lm-sensors</span></span><br><span class="line">yum install -y lm_sensors</span><br><span class="line">sensors-detect  <span class="comment"># 初始化</span></span><br><span class="line"></span><br><span class="line"><span class="comment"># 读取所有传感器数据</span></span><br><span class="line">sensors</span><br></pre></td></tr></table></figure>

<h3 id="1-2-告警阈值设置"><a href="#1-2-告警阈值设置" class="headerlink" title="1.2 告警阈值设置"></a>1.2 告警阈值设置</h3><p>建议设置两级告警：<strong>Warning</strong>（警告）通常比最高安全工作温度低 5–10°C，<strong>Critical</strong>（危险）设在安全上限。例如：</p>
<table>
<thead>
<tr>
<th>级别</th>
<th>CPU 核心温度</th>
<th>触发动作</th>
</tr>
</thead>
<tbody><tr>
<td>Warning</td>
<td>&gt; 75°C</td>
<td>发送告警通知</td>
</tr>
<tr>
<td>Critical</td>
<td>&gt; 85°C</td>
<td>自动降频或关机保护</td>
</tr>
</tbody></table>
<p>Zabbix&#x2F;Prometheus 均支持 IPMI 传感器数据采集，配合 Grafana 可视化可直观看到机柜热力分布。</p>
<h2 id="二、风扇调速策略"><a href="#二、风扇调速策略" class="headerlink" title="二、风扇调速策略"></a>二、风扇调速策略</h2><p>风扇是大多数机架式服务器的主要散热手段。默认的「智能风扇」模式通常根据 CPU 温度调节转速，在低负载时安静但响应有滞后，高负载时可能出现瞬间温度尖峰。</p>
<h3 id="2-1-手动强制调速"><a href="#2-1-手动强制调速" class="headerlink" title="2.1 手动强制调速"></a>2.1 手动强制调速</h3><p>在排查散热问题或进行压力测试时，可手动接管风扇控制：</p>
<figure class="highlight bash"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br></pre></td><td class="code"><pre><span class="line"><span class="comment"># 查看当前风扇模式（示例为某品牌服务器）</span></span><br><span class="line">ipmitool raw 0x30 0x30 0x01 0x00   <span class="comment"># 读取风扇控制模式</span></span><br><span class="line"><span class="comment"># 返回 00 = 自动模式，01 = 手动模式</span></span><br><span class="line"></span><br><span class="line"><span class="comment"># 切换到手动模式</span></span><br><span class="line">ipmitool raw 0x30 0x30 0x01 0x01</span><br><span class="line"></span><br><span class="line"><span class="comment"># 设置风扇转速（手动模式下，fan1 转速百分比）</span></span><br><span class="line"><span class="comment"># fan1 设置为 50% 转速</span></span><br><span class="line">ipmitool raw 0x30 0x30 0x02 0x00 0x32</span><br><span class="line"></span><br><span class="line"><span class="comment"># 恢复自动模式</span></span><br><span class="line">ipmitool raw 0x30 0x30 0x01 0x00</span><br></pre></td></tr></table></figure>

<p><strong>注意</strong>：手动强制风扇低速运行可能迅速导致过热，操作后需持续监控温度变化，建议配合压力测试工具（<code>stress-ng</code> 或 <code>burnP6</code>）同步验证。</p>
<h3 id="2-2-风扇转速曲线优化"><a href="#2-2-风扇转速曲线优化" class="headerlink" title="2.2 风扇转速曲线优化"></a>2.2 风扇转速曲线优化</h3><p>如果服务器固件支持自定义转速曲线，可将温度与转速关系调整为更线性的响应方式，减少温度振荡。通常推荐 <strong>转速变化迟滞（hysteresis）</strong> 不低于 3–5°C，防止系统在临界点反复升降速产生噪声和机械损耗。</p>
<h2 id="三、机柜级散热优化"><a href="#三、机柜级散热优化" class="headerlink" title="三、机柜级散热优化"></a>三、机柜级散热优化</h2><p>单个服务器的热管空调制冷能力有限，需要从机柜层面统筹考虑气流的组织。</p>
<h3 id="3-1-冷热通道隔离"><a href="#3-1-冷热通道隔离" class="headerlink" title="3.1 冷热通道隔离"></a>3.1 冷热通道隔离</h3><p>这是数据中心最基础也最有效的热管理手段：</p>
<ul>
<li><strong>冷通道</strong>：服务器正面进风，温度通常维持在 <strong>18–22°C</strong></li>
<li><strong>热通道</strong>：服务器背面排风，温度可达 <strong>35–40°C</strong></li>
</ul>
<p>实施要点：</p>
<ol>
<li>封闭冷通道天花板，防止冷风泄漏到热通道</li>
<li>机柜前后安装盲板（blanking panel），填补未装满设备的槽位，减少冷热风短路</li>
<li>底部布线时使用线缆管理支架，避免阻挡冷风气流</li>
</ol>
<h3 id="3-2-风量与制冷量匹配"><a href="#3-2-风量与制冷量匹配" class="headerlink" title="3.2 风量与制冷量匹配"></a>3.2 风量与制冷量匹配</h3><p>如果冷通道温度偏高（&gt; 25°C），通常是冷风量不足，可能原因：</p>
<ul>
<li>地板出风口风量不够（调整活动地板开孔率至 20–30%）</li>
<li>空调回风温度过高（检查过滤网是否堵塞）</li>
<li>多个机柜共用一台空调导致制冷分配不均</li>
</ul>
<p>可用风速计测量机柜进风口风速，标准通常要求 <strong>&gt; 0.5 m&#x2F;s</strong> 的迎面风速。</p>
<h2 id="四、液冷改造实战"><a href="#四、液冷改造实战" class="headerlink" title="四、液冷改造实战"></a>四、液冷改造实战</h2><p>对于 10kW 以上的高密度机柜，传统风冷已难以满足散热需求，液冷是必然选择。</p>
<h3 id="4-1-冷板式液冷（间接液冷）"><a href="#4-1-冷板式液冷（间接液冷）" class="headerlink" title="4.1 冷板式液冷（间接液冷）"></a>4.1 冷板式液冷（间接液冷）</h3><p>服务器 CPU&#x2F;GPU 通过冷板与循环冷却水换热，是目前最常见的改造方式。改造步骤：</p>
<ol>
<li><strong>评估服务器兼容性</strong>：确认主板有预留的快换接头安装位置</li>
<li><strong>部署冷却分配单元（CDU）</strong>：通常安装在机柜底部，内置水泵、热交换器和过滤器</li>
<li><strong>安装冷板和管路</strong>：使用快插接头连接 CPU 冷板与服务器进出水管</li>
<li><strong>加注冷却液</strong>：使用原厂推荐或 ASHRAE 认证的冷却液（通常为去离子水+乙二醇混合物）</li>
<li><strong>泄漏检测</strong>：加压测试管路，确认无渗漏后再投入运行</li>
</ol>
<h3 id="4-2-运维注意事项"><a href="#4-2-运维注意事项" class="headerlink" title="4.2 运维注意事项"></a>4.2 运维注意事项</h3><ul>
<li>每月检查冷却液电导率（应 &lt; 100 µS&#x2F;cm，电导率高说明被污染）</li>
<li>冬季注意冷却液防冻，乙二醇配比视当地最低环境温度而定</li>
<li>CDU 过滤器每半年更换，避免堵塞导致流量下降</li>
<li>保持机房湿度在 <strong>40–60%</strong> 范围，防止金属部件腐蚀</li>
</ul>
<h2 id="五、故障排查案例"><a href="#五、故障排查案例" class="headerlink" title="五、故障排查案例"></a>五、故障排查案例</h2><p><strong>故障现象</strong>：服务器在运行高峰期频繁触发 CPU 过温降频，但风扇转速已全速。</p>
<p><strong>排查步骤</strong>：</p>
<ol>
<li><code>ipmitool sensor reading</code> 确认温度来源——发现是内存温度高达 95°C，而非常见的 CPU</li>
<li>检查进风口风速，发现仅为 0.2 m&#x2F;s（过低）</li>
<li>打开机柜后部，发现电源线缆严重阻挡了背板风流</li>
<li>整理线缆后风速恢复至 0.7 m&#x2F;s，内存温度降至 72°C，故障消失</li>
</ol>
<p>这个案例说明：服务器散热是一个系统工程，温度问题未必出在「热点」本身，气流通道的任何一个环节堵塞都会导致整体散热效率下降。</p>
<h2 id="总结"><a href="#总结" class="headerlink" title="总结"></a>总结</h2><p>热管理的核心逻辑是：<strong>量化监控 → 识别瓶颈 → 分层治理</strong>。日常运维中，坚持监控覆盖、保持气流通畅、定期维护冷却设备，能有效避免大多数过热故障。当单机风冷无法满足需求时，液冷改造应尽早规划，避免临时抱佛脚带来的业务中断风险。</p>
</article><div class="post-copyright"><div class="post-copyright__author"><span class="post-copyright-meta"><i class="fas fa-circle-user fa-fw"></i>文章作者: </span><span class="post-copyright-info"><a href="https://pcltxs.github.io">PCLTXSYWZ</a></span></div><div class="post-copyright__type"><span class="post-copyright-meta"><i class="fas fa-square-arrow-up-right fa-fw"></i>文章链接: </span><span class="post-copyright-info"><a href="https://pcltxs.github.io/2026/04/28/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%83%AD%E7%AE%A1%E7%90%86%EF%BC%9A%E4%BB%8E%E9%A3%8E%E6%89%87%E8%B0%83%E9%80%9F%E5%88%B0%E6%B6%B2%E5%86%B7%E5%AE%9E%E6%88%98/">https://pcltxs.github.io/2026/04/28/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%83%AD%E7%AE%A1%E7%90%86%EF%BC%9A%E4%BB%8E%E9%A3%8E%E6%89%87%E8%B0%83%E9%80%9F%E5%88%B0%E6%B6%B2%E5%86%B7%E5%AE%9E%E6%88%98/</a></span></div><div class="post-copyright__notice"><span class="post-copyright-meta"><i class="fas fa-circle-exclamation fa-fw"></i>版权声明: </span><span class="post-copyright-info">本博客所有文章除特别声明外，均采用 <a href="https://creativecommons.org/licenses/by-nc-sa/4.0/" target="_blank">CC BY-NC-SA 4.0</a> 许可协议。转载请注明来源 <a href="https://pcltxs.github.io" target="_blank">体系所运维知识库</a>！</span></div></div><div class="tag_share"><div class="post-meta__tag-list"><a class="post-meta__tags" href="/tags/%E6%9C%8D%E5%8A%A1%E5%99%A8%E8%BF%90%E7%BB%B4/">服务器运维</a><a class="post-meta__tags" href="/tags/IDC%E7%AE%A1%E7%90%86/">IDC管理</a><a class="post-meta__tags" href="/tags/%E7%83%AD%E7%AE%A1%E7%90%86/">热管理</a><a class="post-meta__tags" href="/tags/%E9%A3%8E%E6%89%87%E8%B0%83%E9%80%9F/">风扇调速</a><a class="post-meta__tags" href="/tags/%E6%B6%B2%E5%86%B7/">液冷</a></div><div class="post-share"><div class="social-share" data-image="/img/butterfly-icon.png" data-sites="facebook,x,wechat,weibo,qq"></div><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1.1.6/sharejs/dist/css/share.min.css" media="print" onload="this.media='all'"><script src="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1.1.6/sharejs/dist/js/social-share.min.js" defer></script></div></div><nav class="pagination-post" id="pagination"><a class="pagination-related" href="/2026/04/29/%E6%AF%8F%E6%97%A5%E7%A7%91%E6%8A%80%E8%A6%81%E9%97%BB-2026-04-29/" title="每日科技要闻-2026-04-29"><div class="cover" style="background: var(--default-bg-color)"></div><div class="info"><div class="info-1"><div class="info-item-1">上一篇</div><div class="info-item-2">每日科技要闻-2026-04-29</div></div><div class="info-2"><div class="info-item-1">每日科技要闻｜2026年4月28日人工智能1. 中国科学院发布”磐石100”模型体系，AI赋能八学科大模型中国科学院正式发布”磐石100”模型体系，以科学基础大模型为底座，面向数学、物理、材料、天文、环境、空天、地理、生命等八大重点领域打造学科大模型能力集群，实现AI赋能科研”八仙过海，各显神通”。同日，中国首个面向临近空间领域的学科知识大模型”磐石·临空”也正式发布，填补了国内空白。 来源：https://www.chinanews.com.cn/kong/2026/04-28/ 2. 中国气象局：”十五五”时期加快建设国际一流气象人工智能研发中心国务院新闻办公室举行”开局起步’十五五’”系列发布会，中国气象局副局长宋善允表示将实施人工智能气象模型示范计划，推动人工智能与气象业务深度融合，加快建设国际一流气象人工智能研发中心。”十五五”期间将重点推进”风雷””风清””风顺”等人AI气象预报模型的研发应用。 来源：https://www.weather.com/ 3. 谷歌DeepMind CEO德米斯·哈萨比斯访韩，推进AI及机器人合作谷歌DeepMind CEO德米斯·哈萨比...</div></div></div></a><a class="pagination-related" href="/2026/04/28/%E6%AF%8F%E6%97%A5%E7%A7%91%E6%8A%80%E8%A6%81%E9%97%BB-2026-04-28/" title="每日科技要闻-2026-04-28"><div class="cover" style="background: var(--default-bg-color)"></div><div class="info text-right"><div class="info-1"><div class="info-item-1">下一篇</div><div class="info-item-2">每日科技要闻-2026-04-28</div></div><div class="info-2"><div class="info-item-1">每日科技要闻 | 2026年4月27日 本日报汇总全球人工智能、互联网、技术突破与科学研究等领域重要资讯，每工作日早间更新。   🤖 大模型与AI技术1. DeepSeek V4正式发布：国产开源大模型下载量破100亿次国产自主研发的人工智能大模型DeepSeek正式发布全新V4系列版本，在百万级超长上下文处理（实测97万字素材秒级处理）、全球实时知识储备、复杂逻辑推理等核心技术维度实现跨越式升级。数据显示，国产开源大模型全球累计下载量已突破100亿次，我国成为全球人工智能专利最大拥有国，专利申请量全球占比达60%。  来源：央视新闻 标签：#大模型 #DeepSeek #国产开源  2. 中国信通院正式启动DeepSeek V4国产化适配测试工作中国信息通信研究院联合人工智能软硬件协同创新与适配验证中心，正式启动DeepSeek V4国产化适配测试工作。本次适配测试面向芯片、服务器、一体机、集群、开发框架及工具链、智算设施及平台等人工智能软硬件产品及系统开展，推动国产大模型与国产软硬件的深度适配。  来源：中国信通院 标签：#信通院 #DeepSeek #国产适配  3. 广...</div></div></div></a></nav><div class="relatedPosts"><div class="headline"><i class="fas fa-thumbs-up fa-fw"></i><span>相关推荐</span></div><div class="relatedPosts-list"><a class="pagination-related" href="/2026/04/07/%E5%9F%BA%E4%BA%8EIPMI%E7%9A%84%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%A1%AC%E4%BB%B6%E7%8A%B6%E6%80%81%E7%9B%91%E6%8E%A7%E4%B8%8E%E6%95%85%E9%9A%9C%E9%A2%84%E8%AD%A6%E5%AE%9E%E8%B7%B5/" title="基于IPMI的服务器硬件状态监控与故障预警实践"><div class="cover" style="background: var(--default-bg-color)"></div><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-04-07</div><div class="info-item-2">基于IPMI的服务器硬件状态监控与故障预警实践</div></div><div class="info-2"><div class="info-item-1">基于IPMI的服务器硬件状态监控与故障预警实践背景服务器硬件故障是导致业务中断的常见原因之一，而多数硬件故障在发生前往往伴随可监测的预警信号。IPMI（Intelligent Platform Management Interface）作为业界标准的硬件管理接口，能够在不依赖操作系统的情况下对服务器硬件状态进行实时监控。本文介绍如何利用IPMI构建轻量化的硬件监控体系，实现对服务器风扇、电源、温度、电压等关键部件的状态监控与故障预警。 IPMI 基础介绍IPMI是一套独立于操作系统的硬件管理架构，通过BMC（Baseboard Management Controller）芯片实现。BMC是一个嵌入在主板上的微控制器，即使服务器断电、操作系统崩溃，只要电源和网线连通，管理员依然可以远程访问服务器硬件状态。 IPMI的核心能力包括：  远程电源控制（开机、关机、重启） 传感器数据读取（温度、风扇转速、电压、电流） 日志记录与事件告警（SEL系统事件日志） 远程KVM-over-IP与虚拟媒体 固件更新（BIOS、BMC）  部署 IPMI 工具服务端安装在Linux环境中，常用工具为...</div></div></div></a><a class="pagination-related" href="/2026/04/01/%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%A1%AC%E7%9B%98%E5%81%A5%E5%BA%B7%E9%A2%84%E6%B5%8B%E4%B8%8ERAID%E9%98%B5%E5%88%97%E6%99%BA%E8%83%BD%E7%BB%B4%E6%8A%A4%E5%AE%9E%E8%B7%B5/" title="服务器硬盘健康预测与RAID阵列智能维护实践"><div class="cover" style="background: var(--default-bg-color)"></div><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-04-01</div><div class="info-item-2">服务器硬盘健康预测与RAID阵列智能维护实践</div></div><div class="info-2"><div class="info-item-1">背景服务器硬盘是数据中心最脆弱的组件之一。据行业统计，硬盘的年故障率约为 2%–8%，而一旦 RAID 阵列中的硬盘出现故障未能及时处理，可能导致数据丢失甚至整个卷不可恢复。传统的被动式维护（坏了再换）已无法满足生产环境的高可用需求。本文介绍一套基于 SMART 数据监控与 RAID 状态的硬盘健康预测与智能维护方案，涵盖数据采集、告警阈值设计、故障替换流程等实战内容。 一、SMART 监控体系搭建1.1 安装 smartmontools12345# Debian/Ubuntusudo apt install smartmontools -y# RHEL/CentOSsudo yum install smartmontools -y  1.2 启用 SMART 并查看硬盘信息12345678# 启用硬盘 SMARTsudo smartctl -s on /dev/sda# 查看硬盘完整 SMART 信息sudo smartctl -a /dev/sda# 简明健康报告sudo smartctl -H /dev/sda  SMART 健康检查返回 PASSED 表示正常，FAILE...</div></div></div></a><a class="pagination-related" href="/2026/05/05/%E6%9C%8D%E5%8A%A1%E5%99%A8%E5%9B%BA%E4%BB%B6%E5%8D%87%E7%BA%A7%E7%AE%A1%E7%90%86%E5%AE%9E%E8%B7%B5%E6%8C%87%E5%8D%97/" title="服务器固件升级管理实践指南"><div class="cover" style="background: var(--default-bg-color)"></div><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-05-05</div><div class="info-item-2">服务器固件升级管理实践指南</div></div><div class="info-2"><div class="info-item-1">概述服务器固件（BIOS&#x2F;BMC）是硬件运行的基础，其版本直接影响系统稳定性、安全性和功能支持。然而固件升级是高风险操作，一旦失败可能导致服务器无法启动。本文介绍一套安全可控的固件升级管理实践，适用于 Dell PowerEdge、HP ProLiant、浪潮、华为等主流服务器。 升级前准备1. 评估升级必要性固件升级不应盲目进行，建议在以下情况考虑升级：  厂商发布安全漏洞补丁（CVE） 硬件存在已知问题且有对应固件修复 需要新硬件功能支持（如新 CPU 特性、新 RAID 卡驱动） 旧固件导致稳定性和兼容性问题  2. 下载与校验固件从厂商官方渠道下载对应服务器型号和序列号的固件包： 1234567# 校验固件包 MD5/SHA256md5sum  bios_1.2.3.exesha256sum  bios_1.2.3.exe# 记录当前固件版本dmidecode -s bios-versionipmitool raw 0x06 0x01  # 获取 BMC 版本  3. 创建回退方案12345# 备份当前固件（如厂商支持）sudo ipmitool raw 0x3...</div></div></div></a><a class="pagination-related" href="/2026/04/12/PCIe%20AER%E9%94%99%E8%AF%AF%E7%9B%91%E6%8E%A7%E4%B8%8E%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%A1%AC%E4%BB%B6%E6%95%85%E9%9A%9C%E6%8E%92%E6%9F%A5%E5%AE%9E%E6%88%98/" title="PCIe AER错误监控与服务器硬件故障排查实战"><div class="cover" style="background: var(--default-bg-color)"></div><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-04-12</div><div class="info-item-2">PCIe AER错误监控与服务器硬件故障排查实战</div></div><div class="info-2"><div class="info-item-1">前言服务器运行过程中，PCIe总线错误是最容易被忽视却危害极大的硬件隐患之一。相比硬盘故障或内存错误，PCIe设备的通信故障往往不会立即导致服务崩溃，而是表现为偶发的网络抖动、存储延迟增加或设备降速，严重时才会引发随机重启或数据损坏。PCIe AER（Advanced Error Reporting）机制是Linux内核提供的硬件错误报告接口，正确配置和解读AER日志，是运维人员发现和预防硬件问题的重要技能。 一、PCIe AER基础原理PCIe设备通过设备状态寄存器（Device Status Register）和链路状态寄存器（Link Status Register）记录错误信息，当错误数量超过阈值后触发中断通知系统。内核的AER模块负责解析这些硬件错误，将其分为可纠正错误（Correctable Error）和不可纠正错误（Uncorrectable Error）两类。 可纠正错误包括：  Replay Timer Timeout：事务重传超时，通常由信号完整性问题引起 Bad DLLP（Data Link Layer Packet）：链路层数据包校验失败 Bad TLP...</div></div></div></a></div></div></div><div class="aside-content" id="aside-content"><div class="card-widget card-info text-center"><div class="avatar-img"><img src="/img/butterfly-icon.png" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="author-info-name">PCLTXSYWZ</div><div class="author-info-description"></div><div class="site-data"><a href="/archives/"><div class="headline">文章</div><div class="length-num">195</div></a><a href="/tags/"><div class="headline">标签</div><div class="length-num">198</div></a><a href="/categories/"><div class="headline">分类</div><div class="length-num">10</div></a></div><a id="card-info-btn" target="_blank" rel="noopener" href="https://github.com/pcltxs"><i class="fab fa-github"></i><span>Follow Me</span></a></div><div class="card-widget card-announcement"><div class="item-headline"><i class="fas fa-bullhorn fa-shake"></i><span>公告</span></div><div class="announcement_content">广泛收集运维相关文档资料,欢迎大家投稿分享,文档请发送至邮箱tuwj@pcl.ac.cn。网站建设相关问题和建议请联系邮箱tuwj@pcl.ac.cn。体系所办公区设备分布情况请访问http://device.opendns4.cn,工单系统请访问http://ticket.opendns4.cn,体系所公有云资源使用情况请访问http://mcloud.dns4test.com/</div></div><div class="sticky_layout"><div class="card-widget" id="card-toc"><div class="item-headline"><i class="fas fa-stream"></i><span>目录</span><span class="toc-percentage"></span></div><div class="toc-content"><ol class="toc"><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%B8%80%E3%80%81%E6%B8%A9%E5%BA%A6%E5%9F%BA%E7%BA%BF%E4%B8%8E%E7%9B%91%E6%8E%A7%E4%BD%93%E7%B3%BB"><span class="toc-number">1.</span> <span class="toc-text">一、温度基线与监控体系</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#1-1-%E5%85%B3%E9%94%AE%E6%B8%A9%E5%BA%A6%E4%BC%A0%E6%84%9F%E5%99%A8"><span class="toc-number">1.1.</span> <span class="toc-text">1.1 关键温度传感器</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#1-2-%E5%91%8A%E8%AD%A6%E9%98%88%E5%80%BC%E8%AE%BE%E7%BD%AE"><span class="toc-number">1.2.</span> <span class="toc-text">1.2 告警阈值设置</span></a></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%BA%8C%E3%80%81%E9%A3%8E%E6%89%87%E8%B0%83%E9%80%9F%E7%AD%96%E7%95%A5"><span class="toc-number">2.</span> <span class="toc-text">二、风扇调速策略</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#2-1-%E6%89%8B%E5%8A%A8%E5%BC%BA%E5%88%B6%E8%B0%83%E9%80%9F"><span class="toc-number">2.1.</span> <span class="toc-text">2.1 手动强制调速</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#2-2-%E9%A3%8E%E6%89%87%E8%BD%AC%E9%80%9F%E6%9B%B2%E7%BA%BF%E4%BC%98%E5%8C%96"><span class="toc-number">2.2.</span> <span class="toc-text">2.2 风扇转速曲线优化</span></a></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%B8%89%E3%80%81%E6%9C%BA%E6%9F%9C%E7%BA%A7%E6%95%A3%E7%83%AD%E4%BC%98%E5%8C%96"><span class="toc-number">3.</span> <span class="toc-text">三、机柜级散热优化</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#3-1-%E5%86%B7%E7%83%AD%E9%80%9A%E9%81%93%E9%9A%94%E7%A6%BB"><span class="toc-number">3.1.</span> <span class="toc-text">3.1 冷热通道隔离</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#3-2-%E9%A3%8E%E9%87%8F%E4%B8%8E%E5%88%B6%E5%86%B7%E9%87%8F%E5%8C%B9%E9%85%8D"><span class="toc-number">3.2.</span> <span class="toc-text">3.2 风量与制冷量匹配</span></a></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E5%9B%9B%E3%80%81%E6%B6%B2%E5%86%B7%E6%94%B9%E9%80%A0%E5%AE%9E%E6%88%98"><span class="toc-number">4.</span> <span class="toc-text">四、液冷改造实战</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#4-1-%E5%86%B7%E6%9D%BF%E5%BC%8F%E6%B6%B2%E5%86%B7%EF%BC%88%E9%97%B4%E6%8E%A5%E6%B6%B2%E5%86%B7%EF%BC%89"><span class="toc-number">4.1.</span> <span class="toc-text">4.1 冷板式液冷（间接液冷）</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#4-2-%E8%BF%90%E7%BB%B4%E6%B3%A8%E6%84%8F%E4%BA%8B%E9%A1%B9"><span class="toc-number">4.2.</span> <span class="toc-text">4.2 运维注意事项</span></a></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%BA%94%E3%80%81%E6%95%85%E9%9A%9C%E6%8E%92%E6%9F%A5%E6%A1%88%E4%BE%8B"><span class="toc-number">5.</span> <span class="toc-text">五、故障排查案例</span></a></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E6%80%BB%E7%BB%93"><span class="toc-number">6.</span> <span class="toc-text">总结</span></a></li></ol></div></div><div class="card-widget card-recent-post"><div class="item-headline"><i class="fas fa-history"></i><span>最新文章</span></div><div class="aside-list"><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/05/07/%E6%AF%8F%E6%97%A5%E7%A7%91%E6%8A%80%E8%A6%81%E9%97%BB-2026-05-07/" title="每日科技要闻-2026-05-07">每日科技要闻-2026-05-07</a><time datetime="2026-05-07T00:00:00.000Z" title="发表于 2026-05-07 08:00:00">2026-05-07</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/05/06/Linux%E7%BD%91%E7%BB%9C%E7%BB%91%E5%AE%9A%E6%A8%A1%E5%BC%8F%E9%85%8D%E7%BD%AE%E4%B8%8E%E6%95%85%E9%9A%9C%E5%88%87%E6%8D%A2%E8%AF%A6%E8%A7%A3/" title="Linux网络绑定模式配置与故障切换详解">Linux网络绑定模式配置与故障切换详解</a><time datetime="2026-05-06T03:00:00.000Z" title="发表于 2026-05-06 11:00:00">2026-05-06</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/05/05/%E6%9C%8D%E5%8A%A1%E5%99%A8%E5%9B%BA%E4%BB%B6%E5%8D%87%E7%BA%A7%E7%AE%A1%E7%90%86%E5%AE%9E%E8%B7%B5%E6%8C%87%E5%8D%97/" title="服务器固件升级管理实践指南">服务器固件升级管理实践指南</a><time datetime="2026-05-05T03:00:00.000Z" title="发表于 2026-05-05 11:00:00">2026-05-05</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/05/05/%E6%AF%8F%E6%97%A5%E7%A7%91%E6%8A%80%E8%A6%81%E9%97%BB-2026-05-05/" title="每日科技要闻-2026-05-05">每日科技要闻-2026-05-05</a><time datetime="2026-05-05T00:00:00.000Z" title="发表于 2026-05-05 08:00:00">2026-05-05</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/05/04/%E6%AF%8F%E6%97%A5%E7%A7%91%E6%8A%80%E8%A6%81%E9%97%BB-2026-05-04/" title="每日科技要闻-2026-05-04">每日科技要闻-2026-05-04</a><time datetime="2026-05-04T00:00:00.000Z" title="发表于 2026-05-04 08:00:00">2026-05-04</time></div></div></div></div></div></div></main><footer id="footer"><div class="footer-other"><div class="footer-copyright"><span class="copyright">&copy;&nbsp;2025 - 2026 By PCLTXSYWZ</span><span class="framework-info"><span>框架 </span><a target="_blank" rel="noopener" href="https://hexo.io">Hexo 8.1.1</a><span class="footer-separator">|</span><span>主题 </span><a target="_blank" rel="noopener" href="https://github.com/jerryc127/hexo-theme-butterfly">Butterfly 5.5.4</a></span></div></div></footer></div><div id="rightside"><div id="rightside-config-hide"><button id="readmode" type="button" title="阅读模式"><i class="fas fa-book-open"></i></button><button id="darkmode" type="button" title="日间和夜间模式切换"><i class="fas fa-adjust"></i></button><button id="hide-aside-btn" type="button" title="单栏和双栏切换"><i class="fas fa-arrows-alt-h"></i></button></div><div id="rightside-config-show"><button id="rightside-config" type="button" title="设置"><i class="fas fa-cog fa-spin"></i></button><button class="close" id="mobile-toc-button" type="button" title="目录"><i class="fas fa-list-ul"></i></button><button id="go-up" type="button" title="回到顶部"><span class="scroll-percent"></span><i class="fas fa-arrow-up"></i></button></div></div><div><script src="/js/utils.js?v=5.5.4"></script><script src="/js/main.js?v=5.5.4"></script><div class="js-pjax"></div><script async data-pjax src="//busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js"></script><div id="local-search"><div class="search-dialog"><nav class="search-nav"><span class="search-dialog-title">搜索</span><i class="fas fa-spinner fa-pulse" id="loading-status" hidden="hidden"></i><button class="search-close-button"><i class="fas fa-times"></i></button></nav><div class="text-center" id="loading-database"><i class="fas fa-spinner fa-pulse"></i><span>  数据加载中</span></div><div class="local-search-input"><input placeholder="搜索文章..." type="text"/></div><hr/><div id="local-search-results"></div><div class="ais-Pagination" id="local-search-pagination" style="display:none;"><ul class="ais-Pagination-list"></ul></div><div id="local-search-stats"></div></div><div id="search-mask"></div><script src="/js/search/local-search.js?v=5.5.4"></script></div></div></body></html>